# ISO 13485:2016 强制性文件和记录

本文提供ISO 13485:2016对医疗器械质量管理体系要求的所有强制性文件和记录的完整清单。

## 概述

ISO 13485:2016要求组织建立并维护**31项文件化程序**，同时包含**质量手册**和**医疗器械文档**。此外，必须保存大量**记录**作为符合性的证据。

**重要说明：**
- 31项文件化程序无需是31份独立文件
- 多个程序可合并为一个文件
- 一个程序可拆分到多个文件中
- 并非所有程序都适用于每个组织（排除必须有正当理由）
- 适用法规要求可能规定额外文件

## 1. 质量手册（4.2.2条款要求）

**描述：** 基础性QMS文件

**必须包含：**
- QMS范围及经论证的排除条款
- 文件化程序或其引用
- QMS流程间相互作用的描述
- QMS所用文件的结构

**适用对象：** 所有组织

---

## 2. 医疗器械文档（4.2.3条款要求）

**描述：** 每种医疗器械类型或系列的文档

**必须包含：**
- 总体描述和预期用途
- 标签及使用说明规范
- 产品和/或制造规范
- 采购、生产、维修程序
- 测量和监控程序
- 安装要求（如适用）
- 风险管理文档
- 验证和确认信息
- 设计和开发文档（如适用）

**适用对象：** 所有组织（针对每种器械类型/系列）

---

## 3. 31项文件化程序

### 条款4：质量管理体系

#### 1. 风险管理程序（4.1.5）
**描述：** 产品实现全过程的风险管理要求  
**必须明确：**
- 风险管理方法学
- 风险分析和评估
- 风险控制措施
- 风险可接受准则
- 风险管理评审  
**引用标准：** ISO 14971

#### 2. 软件确认程序（4.1.6）
**描述：** QMS所用计算机软件应用的确认  
**必须明确：**
- 软件风险评估
- 确认方法和活动
- 验收准则
- 用户职责
- 初始使用前及变更后的确认
- 再确认准则

#### 3. 文件控制程序（4.2.4）
**描述：** 所有QMS文件的控制  
**必须明确：**
- 文件发布前批准
- 文件评审与更新
- 变更标识和修订状态
- 相关文件版本的可用性
- 文件清晰度和标识
- 外部文件控制
- 防止作废文件使用
- 保留作废文件的标识

#### 4. 记录控制程序（4.2.5）
**描述：** 所有QMS记录的控制  
**必须明确：**
- 记录标识
- 存储与安全
- 完整性保护
- 检索程序
- 保存期限确定
- 记录处置
- 清晰度要求
- 变更标识

### 条款5：管理职责

#### 5. 管理评审程序（5.6.1）
**描述：** 最高管理者对QMS的系统评审  
**必须明确：**
- 评审频次（至少每年一次）
- 评审议程和输入
- 评审输出和措施
- 参会人员要求
- 记录保存要求

#### 6. 内部沟通程序（5.5.3）
**描述：** 关于QMS有效性的沟通  
**必须明确：**
- 沟通渠道
- 沟通频次
- 责任方
- 沟通主题
- 沟通记录

### 条款6：资源管理

#### 7. 人力资源/能力程序（6.2）
**描述：** 确保人员能力  
**必须明确：**
- 能力要求确定
- 培训需求识别
- 培训提供与评估
- 教育、培训、技能和经验要求
- 能力记录维护
- 人员贡献意识

#### 8. 基础设施维护程序（6.3）
**描述：** 设施设备维护（影响质量时）  
**必须明确：**
- 维护活动定义
- 维护计划安排
- 维护记录
- 对产品质量的影响
- 维护后验证

#### 9. 污染控制程序（6.4.2）
**描述：** 受污染或潜在污染产品的控制（如适用）  
**必须明确：**
- 污染识别
- 污染产品处理
- 隔离要求
- 去污程序
- 特殊控制安排

### 条款7：产品实现

#### 10. 顾客沟通程序（7.2.3）
**描述：** 与顾客的沟通  
**必须明确：**
- 产品信息提供
- 问询、合同、订单处理
- 顾客反馈（含投诉）
- 忠告性通知
- 沟通渠道和责任

#### 11. 设计和开发程序（7.3.1 - 7.3.10）
**描述：** 设计和开发过程的控制  
**必须明确：**
- 设计和开发策划
- 输入确定与评审
- 输出提供与批准
- 阶段设计评审
- 对照输入的验证
- 预期用途的确认
- 向制造的转移
- 变更控制
- 设计文档维护

#### 12. 采购程序（7.4.1）
**描述：** 采购过程的控制  
**必须明确：**
- 供方评价和选择准则
- 供方监督和再评价
- 供方绩效跟踪
- 采购控制
- 供方变更通知
- 向下级供方的沟通

#### 13. 采购产品验证程序（7.4.3）
**描述：** 验证采购产品符合要求  
**必须明确：**
- 验证活动
- 验证范围
- 产品放行方法
- 供方现场验证（如适用）
- 顾客验证安排（如适用）

#### 14. 生产和服务提供控制程序（7.5.1）
**描述：** 生产和服务活动的控制  
**必须明确：**
- 作业指导书和文件化程序
- 适用设备的使用
- 监视和测量活动
- 放行、交付和交付后活动
- 标签和包装操作
- 维修程序（如适用）

#### 15. 产品清洁程序（7.5.2）
**描述：** 产品清洁控制（如适用）  
**必须明确：**
- 清洁要求和规范
- 灭菌前清洁
- 不可清洁产品处理
- 生产中的卫生要求
- 清洁验证

#### 16. 安装和验证程序（7.5.3）
**描述：** 安装活动（如适用）  
**必须明确：**
- 安装要求
- 安装说明
- 安装验证
- 安装记录
- 责任方

#### 17. 维修服务程序（7.5.4）
**描述：** 维修活动（如适用）  
**必须明确：**
- 维修要求
- 参考材料和测量
- 维修反馈分析
- 维修记录
- 向监管机构通知维修

#### 18. 过程确认程序（7.5.6）
**描述：** 输出无法验证的过程确认  
**必须明确：**
- 制造过程确认
- 生产用计算机软件确认
- 灭菌过程确认
- 无菌加工确认
- 洁净室确认（如适用）
- 评审和批准准则
- 设备批准和人员资质
- 再确认准则和触发条件

#### 19. 灭菌和无菌屏障系统确认（7.5.7）
**描述：** 灭菌过程确认（如适用）  
**必须明确：**
- 灭菌方法确认
- 无菌屏障系统确认
- 每批次工艺参数
- 灭菌变更的确认
- 确认记录维护

#### 20. 产品标识和可追溯性程序（7.5.8, 7.5.9）
**描述：** 实现全过程的标识和可追溯性  
**必须明确：**
- 全过程标识方法
- 可追溯性范围定义
- 分发和位置追踪
- 收货方标识
- 发货数量标识
- 保存期限要求
- 适用法规的可追溯性要求

#### 21. 顾客财产程序（7.5.10）
**描述：** 顾客提供财产的控制  
**必须明确：**
- 顾客财产标识
- 顾客财产验证
- 保护和保管
- 丢失、损坏或不适用报告
- 顾客财产记录

#### 22. 产品防护程序（7.5.11）
**描述：** 加工和交付期间的产品防护  
**必须明确：**
- 标识要求
- 搬运要求
- 包装要求
- 贮存要求
- 保护要求
- 特殊处理（如适用）
- 对组成部件的应用

#### 23. 监视和测量设备控制程序（7.6）
**描述：** 测量设备的校准和控制  
**必须明确：**
- 设备标识
- 校准或验证周期
- 校准方法和标准
- 调整程序
- 校准状态标识
- 防止无效调整
- 防止损坏
- 发现不合格时的评估
- 计算机软件确认

### 条款8：测量、分析和改进

#### 24. 反馈程序（8.2.1）
**描述：** 生产后信息系统  
**必须明确：**
- 质量问题的早期预警系统
- 生产后信息收集
- 与投诉处理的衔接
- 向监管机构报告
- 输入给风险管理
- 输入给纠正和预防措施
- 反馈来源和渠道

#### 25. 投诉处理程序（8.2.2）
**描述：** 及时处理投诉  
**必须明确：**
- 投诉接收和记录
- 投诉评估和调查
- 判断是否需要报告监管机构
- 判断是否需要发布忠告性通知
- 向顾客告知采取的措施
- 非直接处理投诉信息的转移
- 投诉趋势分析

#### 26. 向监管机构报告程序（8.2.3）
**描述：** 向监管机构通知  
**必须明确：**
- 应报告事件的判定
- 通知时限
- 通知内容要求
- 忠告性通知要求
- 各地区的适用法规要求
- 报告责任方

#### 27. 内部审核程序（8.2.4）
**描述：** 实施内部审核  
**必须明确：**
- 审核方案策划
- 审核准则、范围、频次、方法
- 审核员选择和公正性
- 审核责任和要求
- 审核报告
- 审核记录
- 后续活动

#### 28. 过程监视和测量程序（8.2.5）
**描述：** QMS过程的监视和测量  
**必须明确：**
- 过程监视方法
- 过程测量方法
- 实现预期结果的证明
- 需要时实施纠正
- 过程失效时的纠正措施

#### 29. 产品监视和测量程序（8.2.6）
**描述：** 产品的监视和测量  
**必须明确：**
- 产品接收准则
- 在适当阶段的测量
- 放行授权标识
- 放行程序
- 符合准则的记录
- 测量机构的可追溯性

#### 30. 不合格品控制程序（8.3）
**描述：** 不合格品的识别和控制  
**必须明确：**
- 不合格的识别
- 文件要求
- 不合格评估
- 不合格品隔离
- 不合格品处置
- 通知外部相关方
- 特许过程（如适用）
- 返工程序
- 交付前发现不合格的措施
- 交付后发现不合格的措施
- 报告要求

#### 31A. 纠正措施程序（8.5.2）
**描述：** 消除不合格的原因  
**必须明确：**
- 不合格（含投诉）评审
- 原因确定方法
- 措施必要性评估
- 措施策划和文件化
- 措施实施
- 措施有效性评审
- 调查和跟进记录

#### 31B. 预防措施程序（8.5.3）
**描述：** 消除潜在不合格的原因  
**必须明确：**
- 潜在不合格的确定
- 措施必要性评估
- 措施策划和文件化
- 措施实施
- 措施有效性评审
- 预防措施信息来源
- 调查和跟进记录

---

## 额外要求文件

### 数据分析程序（8.4）
虽未明确要求"文件化程序"，但组织必须建立以下过程：
- 数据的确定、收集和分析
- 持续改进机会评估
- 统计技术（如适用）
- 分析以下方面：
  - 顾客满意度
  - 产品要求符合性
  - 过程和产品特性及趋势
  - 供方
  - 其他相关数据（含反馈和风险管理输出）

---

## 按条款要求的记录

### 条款4记录
- 软件确认记录（4.1.6）
- 风险管理记录（4.1.5）
- 文件化程序和工作指令中规定的所有记录
- 适用法规要求的所有记录

### 条款5记录
- 管理评审记录（5.6.1）
- 人员能力证明（6.2）

### 条款6记录
- 基础设施维护记录（6.3）
- 人员培训和能力记录（6.2）

### 条款7记录
- 产品要求评审及后续措施（7.2.2）
- 设计和开发文档（7.3.10）包括：
  - 设计和开发计划
  - 设计输入
  - 设计输出
  - 设计评审记录
  - 设计验证记录
  - 设计确认记录
  - 设计变更记录
  - 风险管理文档
- 设计和开发转移记录（7.3.8）
- 供方评价、选择和监督（7.4.1）
- 采购产品验证（7.4.3）
- 产品清洁记录（7.5.2）
- 安装和验证记录（7.5.3）
- 维修活动记录（7.5.4）
- 每批次灭菌工艺参数记录（7.5.5, 7.5.7）
- 过程确认记录（7.5.6）
- 产品标识和可追溯性记录（7.5.8, 7.5.9）
  - 含收货方名称/地址和数量的分发记录（7.5.9.2）
- 顾客财产记录（7.5.10）
- 校准和验证记录（7.6）

### 条款8记录
- 生产后反馈和投诉（8.2.1, 8.2.2）
- 投诉调查（8.2.2）
- 监管机构报告（8.2.3）
- 内部审核记录（8.2.4）
- 过程监视和测量结果（8.2.5）
- 产品监视和测量记录（8.2.6）
- 产品放行授权（8.2.6）
- 不合格品记录（8.3.1）
- 特许记录和授权（8.3.2）
- 交付后不合格品措施（8.3.3）
- 返工程序和结果（8.3.4）
- 数据分析结果（8.4）
- 纠正措施记录（含调查和跟进）（8.5.2）
- 预防措施记录（含调查和跟进）（8.5.3）

---

## 文件矩阵

| 条款   | 文件类型     | 文件名称               | 是否强制 | 需要记录 |
|--------|--------------|------------------------|----------|----------|
| 4.2.2  | 手册         | 质量手册               | 是       | 否       |
| 4.2.3  | 文档         | 医疗器械文档           | 是(按器械)| 是       |
| 4.1.5  | 程序         | 风险管理               | 是       | 是       |
| 4.1.6  | 程序         | 软件确认               | 是       | 是       |
| 4.2.4  | 程序         | 文件控制               | 是       | 否       |
| 4.2.5  | 程序         | 记录控制               | 是       | 否       |
| 5.5.3  | 程序         | 内部沟通               | 是       | 否       |
| 5.6.1  | 程序         | 管理评审

| 8.2.1 | 过程 | 反馈 | 是 | 是 |
| 8.2.2 | 过程 | 投诉处理 | 是 | 是 |
| 8.2.3 | 过程 | 监管报告 | 是 | 是 |
| 8.2.4 | 过程 | 内部审核 | 是 | 是 |
| 8.2.5 | 过程 | 过程监控 | 是 | 是 |
| 8.2.6 | 过程 | 产品监控 | 是 | 是 |
| 8.3 | 过程 | 不合格品控制 | 是 | 是 |
| 8.4 | 过程 | 数据分析 | 是 | 是 |
| 8.5.2 | 过程 | 纠正措施 | 是 | 是 |
| 8.5.3 | 过程 | 预防措施 | 是 | 是 |

---

## 常见附加文件（ISO 13485未要求但通常需要）

虽然ISO 13485未明确要求，但以下文件对有效运行质量管理体系和满足法规符合性至关重要：

### 作业指导书
- 制造作业指导书
- 测试作业指导书
- 检验作业指导书
- 清洁指导书
- 设备操作指导书

### 表格与模板
- 培训记录表
- 校准记录表
- 审核检查表
- 投诉登记表
- CAPA表格
- 变更申请单
- 文件评审表
- 供应商评估表

### 补充计划
- 质量计划
- 产品实现计划
- 验证计划
- 临床评估计划
- 上市后监督计划

### 技术文档
- 产品规格书
- 材料规格书
- 测试方法与协议
- 包装规格书
- 标签设计稿
- 使用说明书

### 法规文档
- 技术文件（欧盟MDR/IVDR）
- 510(k)申报材料（FDA）
- 临床评估报告
- 上市后监督报告
- 定期安全性更新报告

---

## 文件管理技巧

### 合并流程
多个流程可合并为单一文件，例如：
- "纠正与预防措施（CAPA）流程"（合并8.5.2和8.5.3）
- "文件与记录控制流程"（合并4.2.4和4.2.5）
- "监控与测量流程"（合并8.2.5和8.2.6）
- "产品标识与可追溯性流程"（合并7.5.8和7.5.9）

### 适用性判定
并非所有流程都适用于所有组织，常见排除项包括：
- 设计与开发（仅按客户规格生产时）
- 安装（产品无需安装时）
- 维护服务（未提供时）
- 灭菌（产品非无菌时）
- 污染控制（与产品类型无关时）

所有排除项必须在质量手册中说明理由。

### 法规要求
注意适用法规可能要求超出ISO 13485的额外文件，包括：
- FDA法规（21 CFR Part 820 / QMSR）
- 欧盟MDR/IVDR要求
- 加拿大卫生部要求
- 其他地区法规要求

---

## 记录保存

根据ISO 13485:2016（4.2.5），记录必须保存：
- **最低要求**：组织定义的医疗器械生命周期
- **附加要求**：不少于相关记录的保存期限
- **法规要求**：符合适用法规规定的期限

组织必须明确定义医疗器械"生命周期"，并设定满足或超过以下要求的保存时间：
- ISO 13485最低要求
- 适用法规要求（通常至少5-10年）
- 客户合同要求

---

## 向医疗器械文档（MDF）过渡

随着FDA QMSR协调（2026年2月2日生效），组织应准备从独立文件过渡到统一的医疗器械文档（MDF），替代以下文件：
- **DHF**（设计历史文档）
- **DMR**（器械主记录）
- **DHR**（器械历史记录）

MDF方法符合ISO 13485:2016要求，提供更统一的文档结构。
